    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 18.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 158.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 30.0,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 20.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 628.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 103.0,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 21.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 274.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 115.0,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 23.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 247.5,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 84.5999984741211,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_5.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 24.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 308.6000061035156,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": -92.19999694824219,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 25.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 224.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 47.20000076293945,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 26.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 139.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 17.0,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 27.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 281.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 75.5,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 28.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 206.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 27.600000381469727,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 29.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 283.5,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 26.899999618530273,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_1.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 31.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 9.199999809265137,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 4.599999904632568,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_2.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 39.ElmLod",
   "class": "ElmLod",
   "named": {
    "phtech": {
     "value": "3PH-'D'",
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 7
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    },
    "plini": {
     "value": 1104.0,
     "status": "ok",
     "description": "Operating Point: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlini": {
     "value": 250.0,
     "status": "ok",
     "description": "Operating Point: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "i_sym": {
     "value": 0,
     "status": "ok",
     "description": "Balanced/Unbalanced",
     "unit": " ",
     "type": 0
    },
    "plinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Active Power",
     "unit": "MW",
     "type": 2
    },
    "plinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Active Power",
     "unit": "MW",
     "type": 2
    },
    "qlinir": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 1: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinis": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 2: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "qlinit": {
     "value": 0.0,
     "status": "ok",
     "description": "Phase 3: Reactive Power",
     "unit": "Mvar",
     "type": 2
    },
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "class": "TypLod"
     },
     "status": "ok",
     "description": "Type",
     "unit": "TypLod,TypLodind",
     "type": 5
    },
    "bus1": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_2.StaCubic",
      "class": "StaCubic"
     },
     "status": "ok",
     "description": "Terminal",
     "unit": "StaCubic",
     "type": 5
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "r0": {
     "value": 0.009999999776482582,
     "status": "ok",
     "description": "Consider Load Transformer: r0",
     "unit": "p.u.",
     "type": 2
    },
    "rtox": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Fault Contribution: R to X'' ratio",
     "unit": " ",
     "type": 2
    },
    "scale0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Scaling Factor",
     "unit": " ",
     "type": 2
    },
    "scale0_a": {
     "value": 1.0,
     "status": "ok",
     "description": "Scaling Factor(act.)",
     "unit": " ",
     "type": 2
    },
    "u0": {
     "value": 1.0,
     "status": "ok",
     "description": "Operating Point: Voltage",
     "unit": "p.u.",
     "type": 2
    },
    "x0": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Consider Load Transformer: x0",
     "unit": "p.u.",
     "type": 2
    }
   },
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  }
 ],
 "ElmShnt": [],
 "ElmXnet": [],
 "ElmGenstat": [],
 "ElmTerm": [
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 138.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 230.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 16.5,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm",
   "class": "ElmTerm",
   "named": {
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Phase Technology:ABC:ABC-N:BI:BI-N:2PH:2PH-N:1PH:1PH-N:N",
     "unit": " ",
     "type": 0
    },
    "uknom": {
     "value": 345.0,
     "status": "ok",
     "description": "Nominal Voltage: Line-Line",
     "unit": "kV",
     "type": 2
    },
    "iUsage": {
     "value": 0,
     "status": "ok",
     "description": "Usage:Busbar:Junction Node:Internal Node",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "No of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No of Phases",
     "unit": " ",
     "type": 0
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "isshc": {
     "value": 0,
     "status": "ok",
     "description": "Short-Circuit Bus",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  }
 ],
 "ElmCoup": [],
 "StaSwitch": [
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_6.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_6.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_7.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_8.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_5.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_1.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_2.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_3.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_4.StaCubic\\Switch.StaSwitch",
   "class": "StaSwitch",
   "named": {
    "on_off": {
     "value": 1,
     "status": "ok",
     "description": "Closed",
     "unit": " ",
     "type": 0
    },
    "aUsage": {
     "value": "cbk",
     "status": "ok",
     "description": "Switch Type",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "Tclear": {
     "value": 0.1,
     "status": "ok",
     "description": "Fault Clearing Time",
     "unit": "s",
     "type": 2
    },
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iEarth": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    },
    "iNeutInter": {
     "value": 0,
     "status": "ok",
     "description": "Switch interrupts neutral wire",
     "unit": " ",
     "type": 0
    }
   },
   "type": null
  }
 ],
 "ElmZpu": [],
 "ElmComp": [
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 02.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp\\AVR 02.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp\\GOV 02.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp\\PSS 02.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 03.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp\\AVR 03.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp\\GOV 03.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp\\PSS 03.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 04.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp\\AVR 04.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp\\GOV 04.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp\\PSS 04.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 05.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp\\AVR 05.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp\\GOV 05.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp\\PSS 05.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 06.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp\\AVR 06.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp\\GOV 06.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp\\PSS 06.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 07.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp\\AVR 07.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp\\GOV 07.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp\\PSS 07.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 08.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp\\AVR 08.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp\\GOV 08.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp\\PSS 08.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 09.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp\\AVR 09.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp\\GOV 09.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp\\PSS 09.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 10.ElmSym",
       "class": "ElmSym"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp\\AVR 10.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp\\GOV 10.ElmDsl",
       "class": "ElmDsl"
      },
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp\\PSS 10.ElmDsl",
       "class": "ElmDsl"
      },
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Rest of U.S.A. / Canada.ElmComp",
   "class": "ElmComp",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Frame",
     "unit": "BlkDef",
     "type": 5
    },
    "pelm": {
     "value": [
      {
       "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 01.ElmSym",
       "class": "ElmSym"
      },
      null,
      null,
      null,
      null,
      null,
      null
     ],
     "status": "ok",
     "description": "Net Elements",
     "unit": "Elm*,Sta*,IntRef,IntVecobj",
     "type": 6
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "ciEarthed": {
     "value": 0,
     "status": "ok",
     "description": "Earthed",
     "unit": " ",
     "type": 0
    }
   },
   "type": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  }
 ],
 "ElmDsl": [
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp\\AVR 02.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      6.2,
      0.05,
      -0.633,
      0.405,
      0.057,
      0.5,
      3.036437,
      0.66,
      4.048583,
      0.88,
      -1.0,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp\\GOV 02.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 02.ElmComp\\PSS 02.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.5,
      10.0,
      5.0,
      0.4,
      1.0,
      0.1,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp\\AVR 03.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      5.0,
      0.06,
      -0.0198,
      0.5,
      0.08,
      1.0,
      2.342286,
      0.13,
      3.123048,
      0.34,
      -1.0,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp\\GOV 03.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 03.ElmComp\\PSS 03.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.5,
      10.0,
      3.0,
      0.2,
      2.0,
      0.2,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp\\AVR 04.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      5.0,
      0.06,
      -0.0525,
      0.5,
      0.08,
      1.0,
      2.868069,
      0.08,
      3.824092,
      0.314,
      -1.0,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp\\GOV 04.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 04.ElmComp\\PSS 04.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      2.0,
      10.0,
      1.0,
      0.1,
      1.0,
      0.3,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp\\AVR 05.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      40.0,
      0.02,
      1.0,
      0.785,
      0.03,
      1.0,
      3.926702,
      0.07,
      5.235602,
      0.91,
      -10.0,
      10.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp\\GOV 05.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 05.ElmComp\\PSS 05.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      1.0,
      10.0,
      1.5,
      0.2,
      1.0,
      0.1,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp\\AVR 06.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      5.0,
      0.02,
      -0.0419,
      0.471,
      0.0754,
      1.246,
      3.586801,
      0.064,
      4.782401,
      0.251,
      -1.0,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp\\GOV 06.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 06.ElmComp\\PSS 06.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      4.0,
      10.0,
      0.5,
      0.1,
      0.5,
      0.05,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp\\AVR 07.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      40.0,
      0.02,
      1.0,
      0.73,
      0.03,
      1.0,
      2.801724,
      0.53,
      3.735632,
      0.74,
      -6.5,
      6.5
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp\\GOV 07.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 07.ElmComp\\PSS 07.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      7.5,
      10.0,
      0.2,
      0.02,
      0.5,
      0.1,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp\\AVR 08.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      5.0,
      0.02,
      -0.047,
      0.528,
      0.0854,
      1.26,
      3.191489,
      0.072,
      4.255319,
      0.282,
      -1.0,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp\\GOV 08.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 08.ElmComp\\PSS 08.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      2.0,
      10.0,
      1.0,
      0.2,
      1.0,
      0.1,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp\\AVR 09.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      40.0,
      0.02,
      1.0,
      1.4,
      0.03,
      1.0,
      4.256757,
      0.62,
      5.675676,
      0.85,
      -10.5,
      10.5
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp\\GOV 09.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      5.0,
      0.2,
      1.0,
      0.6,
      0.3,
      0.0,
      0.5,
      0.25,
      0.0,
      0.8,
      0.3,
      0.0,
      0.6,
      1.0,
      0.15,
      0.0,
      0.0,
      0.0,
      -0.3,
      0.0,
      0.3,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 09.ElmComp\\PSS 09.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      2.0,
      10.0,
      1.0,
      0.5,
      2.0,
      0.1,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp\\AVR 10.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.0,
      5.0,
      0.06,
      -0.0485,
      0.25,
      0.04,
      1.0,
      3.546099,
      0.08,
      4.728132,
      0.26,
      -1.0,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp\\GOV 10.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG3.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      0.05,
      0.04,
      0.04,
      0.2,
      10.0,
      0.5,
      1.0,
      1.5,
      1.0,
      0.75,
      0.0,
      -0.1,
      0.0,
      0.1,
      1.0
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 0,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG3.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  },
  {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Power Plant 10.ElmComp\\PSS 10.ElmDsl",
   "class": "ElmDsl",
   "named": {
    "typ_id": {
     "value": {
      "object": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
      "class": "BlkDef"
     },
     "status": "ok",
     "description": "Type",
     "unit": "BlkDef*",
     "type": 5
    },
    "params": {
     "value": [
      1.0,
      10.0,
      1.0,
      0.05,
      3.0,
      0.5,
      -0.2,
      0.2
     ],
     "status": "ok",
     "description": "Parameter",
     "unit": " ",
     "type": 3
    },
    "outserv": {
     "value": 1,
     "status": "ok",
     "description": "Out of Service",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {},
   "type": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "type_sub": {
    "ptow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pgeo": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pTow": {
     "status": "missing",
     "value": null,
     "object": null
    },
    "pGeo": {
     "status": "missing",
     "value": null,
     "object": null
    }
   }
  }
 ],
 "events": [],
 "objects": {
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 02.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 02.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.0255474504083395,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5999257564544678,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 39.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 39.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.012000000104308128,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 6.352828025817871,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 03.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 03.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.025827810168266296,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.606938123703003,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 25.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 25.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.24418604373931885,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.594987392425537,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 04.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 04.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.018309859558939934,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.2011003494262695,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 18.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 18.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02481202967464924,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.404078960418701,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 05.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 05.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.01875000074505806,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.2201762199401855,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 14.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 14.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.018604649230837822,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.2686192989349365,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 06.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 06.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.023076919838786125,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5347816944122314,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 08.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 08.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02142857015132904,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.7907142639160156,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 07.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 07.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.019565220922231674,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.6009747982025146,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 11.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 11.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.025609759613871574,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5870327949523926,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 07 - 08.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 07 - 08.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.0260869599878788,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5907273292541504,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 08 - 09.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 08 - 09.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.01900826022028923,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.219120502471924,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 09 - 39.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 09 - 39.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.012000000104308128,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 10.164509773254395,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 11.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 11.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.027906980365514755,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5900862216949463,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
