     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 13.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 13.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.027906980365514755,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5900862216949463,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 13 - 14.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 13 - 14.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02673267014324665,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.6125173568725586,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 14 - 15.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 14 - 15.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.024884790182113647,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.5716137886047363,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 15 - 16.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 15 - 16.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.028723400086164474,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.852245807647705,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 17.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 17.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02359551005065441,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.1930770874023438,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 19.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 19.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02461538091301918,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.3012735843658447,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 21.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 21.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.017777780070900917,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.9967844486236572,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 24.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 24.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.015254239551723003,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.440640449523926,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 18.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 18.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.025609759613871574,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.4062280654907227,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 27.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 27.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.022543350234627724,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.9365413188934326,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 21 - 22.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 21 - 22.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.01714286021888256,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.8797664642333984,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 22 - 23.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 22 - 23.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.01875000074505806,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 4.071994304656982,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 23 - 24.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 23 - 24.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.018857140094041824,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 2.184173345565796,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 25 - 26.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 25 - 26.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02972136065363884,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.363250970840454,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 27.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 27.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02857143059372902,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.4515421390533447,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 28.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 28.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02721519023180008,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.485546827316284,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 29.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 29.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02735999971628189,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.4864137172698975,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 28 - 29.TypLne": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 28 - 29.TypLne",
   "class": "TypLne",
   "named": {
    "uline": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "rline": {
     "value": 0.02781457081437111,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20\u00b0C)",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline": {
     "value": 0.30000001192092896,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Reactance X'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline": {
     "value": 3.491955518722534,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Susceptance B'",
     "unit": "uS/km",
     "type": 2
    },
    "gline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductance G'",
     "unit": "uS/km",
     "type": 2
    },
    "rline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: AC-Resistance R0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Reactance X0'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Susceptance B0'",
     "unit": "uS/km",
     "type": 2
    },
    "gline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Conductance G0'",
     "unit": "uS/km",
     "type": 2
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "nneutral": {
     "value": 0,
     "status": "ok",
     "description": "Number of Neutrals:0:1",
     "unit": " ",
     "type": 0
    },
    "mlei": {
     "value": "Ds",
     "status": "ok",
     "description": "Parameters per Length 1,2-Sequence: Conductor Material",
     "unit": " ",
     "type": 7
    },
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System Type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "frnom": {
     "value": 60.0,
     "status": "ok",
     "description": "Nominal Frequency",
     "unit": "Hz",
     "type": 2
    },
    "rtemp": {
     "value": 80.0,
     "status": "ok",
     "description": "Max. End Temperature",
     "unit": "degC",
     "type": 2
    },
    "sline": {
     "value": 1.0,
     "status": "ok",
     "description": "Rated Current",
     "unit": "kA",
     "type": 2
    },
    "cohl_": {
     "value": 1,
     "status": "ok",
     "description": "Cable / OHL:Cable:Overhead Line",
     "unit": " ",
     "type": 0
    },
    "rnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: AC-Resistance Rn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Reactance Xn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Neutral: Susceptance Bn'",
     "unit": "uS/km",
     "type": 2
    },
    "rpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "xpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'",
     "unit": "Ohm/km",
     "type": 2
    },
    "bpnline": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'",
     "unit": "uS/km",
     "type": 2
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "cline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Capacitance C0'",
     "unit": "uF/km",
     "type": 2
    },
    "fcharC0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharL0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharR0": {
     "value": null,
     "status": "ok",
     "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "iopt_inpshc": {
     "value": "mat",
     "status": "ok",
     "description": "Input Option Temperature Dependency for Complete SHC only",
     "unit": " ",
     "type": 7
    },
    "lline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Inductance L0'",
     "unit": "mH/km",
     "type": 2
    },
    "tline0": {
     "value": 0.0,
     "status": "ok",
     "description": "Parameters per Length Zero Sequence: Ins. Factor",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 02 - 30 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 02 - 30 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 1000.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 18.100000381469727,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 0.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 18.100000381469727,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1810000091791153,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1810000091791153,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 06 - 31 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 06 - 31 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 700.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 17.5,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 0.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 17.5,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.17499999701976776,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.17499999701976776,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 10 - 32 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 10 - 32 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 800.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 16.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 0.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 16.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1599999964237213,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1599999964237213,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 11 - 12 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 11 - 12 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 300.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 138.0,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 13.058819770812988,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 1439.9998779296875,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 13.058819770812988,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.47999998927116394,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 27.187490463256836,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.004799999762326479,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1304999440908432,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1304999440908432,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 13 - 12 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 13 - 12 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 300.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 138.0,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 13.058819770812988,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 1439.9998779296875,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 13.058819770812988,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.47999998927116394,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 27.187490463256836,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.004799999762326479,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1304999440908432,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1304999440908432,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 20 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 20 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 1000.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 230.0,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 13.817740440368652,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 6999.99951171875,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 13.817740440368652,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.699999988079071,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 19.714282989501953,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.00699999975040555,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1379999816417694,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1379999816417694,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 33 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 33 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 800.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 11.37378978729248,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 4480.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 11.37378978729248,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.5600000023841858,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 20.28570556640625,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.00559999980032444,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.11359994858503342,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.11359994858503342,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 20 - 34 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 20 - 34 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 300.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 230.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 10.81348991394043,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 1620.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 10.81348991394043,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.5400000214576721,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 19.999996185302734,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.005400000140070915,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.10799998044967651,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.10799998044967651,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 22 - 35 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 22 - 35 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 800.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 11.4399995803833,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 0.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 11.4399995803833,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1143999993801117,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1143999993801117,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 23 - 36 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 23 - 36 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 700.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 19.04322052001953,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 2449.999755859375,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 19.04322052001953,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.3499999940395355,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 54.4000129699707,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.003499999875202775,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.19040003418922424,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.19040003418922424,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 25 - 37 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 25 - 37 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 700.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 16.24542999267578,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 2939.999755859375,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 16.24542999267578,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.41999998688697815,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 38.66666793823242,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.00419999985024333,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.1624000072479248,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.1624000072479248,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 29 - 38 YNy0.TypTr2": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 29 - 38 YNy0.TypTr2",
   "class": "TypTr2",
   "named": {
    "strn": {
     "value": 1000.0,
     "status": "ok",
     "description": "Rated Power",
     "unit": "MVA",
     "type": 2
    },
    "utrn_h": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage: HV-Side",
     "unit": "kV",
     "type": 2
    },
    "utrn_l": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage: LV-Side",
     "unit": "kV",
     "type": 2
    },
    "uktr": {
     "value": 15.620499610900879,
     "status": "ok",
     "description": "Positive Sequence Impedance: Short-Circuit Voltage uk",
     "unit": "%",
     "type": 2
    },
    "pcutr": {
     "value": 8000.0,
     "status": "ok",
     "description": "Positive Sequence Impedance: Copper Losses",
     "unit": "kW",
     "type": 2
    },
    "uk0tr": {
     "value": 15.620499610900879,
     "status": "ok",
     "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0",
     "unit": "%",
     "type": 2
    },
    "ur0tr": {
     "value": 0.800000011920929,
     "status": "ok",
     "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r",
     "unit": "%",
     "type": 2
    },
    "zx0hl_n": {
     "value": 100.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0",
     "unit": " ",
     "type": 2
    },
    "zx0hl_h": {
     "value": 0.8999999761581421,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. HV-Side",
     "unit": " ",
     "type": 2
    },
    "zx0hl_l": {
     "value": 0.10000002384185791,
     "status": "ok",
     "description": "Distribution of Zero Sequ. Leakage-Impedances: z, Zero Sequ. LV-Side",
     "unit": " ",
     "type": 2
    },
    "rtox0_n": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Magnetising Impedance: Mag. R/X",
     "unit": " ",
     "type": 2
    },
    "x0tor0": {
     "value": 19.5,
     "status": "ok",
     "description": "Zero Sequence Impedance: Ratio X0/R0",
     "unit": " ",
     "type": 2
    },
    "r0pu": {
     "value": 0.00800000037997961,
     "status": "ok",
     "description": "Zero Sequence Impedance: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu": {
     "value": 0.15600000321865082,
     "status": "ok",
     "description": "Zero Sequence Impedance: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "uk0_hlo": {
     "value": 302.70001220703125,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)",
     "unit": "%",
     "type": 2
    },
    "uk0_hls": {
     "value": 2.9997000694274902,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "uk0_lho": {
     "value": 300.29998779296875,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)",
     "unit": "%",
     "type": 2
    },
    "x0pu_hlo": {
     "value": 3.0270001888275146,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_hls": {
     "value": 0.029997000470757484,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "x0pu_lho": {
     "value": 3.002999782562256,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "vecgrp": {
     "value": "YNy0",
     "status": "ok",
     "description": "Vector Group: Name",
     "unit": " ",
     "type": 7
    },
    "tr2cn_h": {
     "value": "YN",
     "status": "ok",
     "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "tr2cn_l": {
     "value": "Y",
     "status": "ok",
     "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D",
     "unit": " ",
     "type": 7
    },
    "nt2ag": {
     "value": 0.0,
     "status": "ok",
     "description": "Vector Group: Phase Shift",
     "unit": "*30deg",
     "type": 2
    },
    "curmg": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Current",
     "unit": "%",
     "type": 2
    },
    "pfe": {
     "value": 0.0,
     "status": "ok",
     "description": "Magnetising Impedance: No Load Losses",
     "unit": "kW",
     "type": 2
    },
    "iLimb": {
     "value": 3,
     "status": "ok",
     "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb",
     "unit": " ",
     "type": 0
    },
    "itrmt": {
     "value": 0,
     "status": "ok",
     "description": "Magnetising Reactance: Type",
     "unit": " ",
     "type": 0
    },
    "it0mt": {
     "value": 0,
     "status": "ok",
     "description": "Type",
     "unit": " ",
     "type": 0
    },
    "itrdl": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side",
     "unit": " ",
     "type": 2
    },
    "itrdr_lv": {
     "value": 0.5,
     "status": "ok",
     "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side",
     "unit": " ",
     "type": 2
    },
    "nt2ph": {
     "value": 3,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "l0pu": {
     "value": 0.15600000321865082,
     "status": "ok",
     "description": "Frequency dependencies of zero sequence impedance: Inductance l0",
     "unit": "p.u.",
     "type": 2
    },
    "nntap0": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 1: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "nntap02": {
     "value": 0,
     "status": "ok",
     "description": "Tap Changer 2: Neutral Position",
     "unit": " ",
     "type": 0
    },
    "psi0": {
     "value": 1.100000023841858,
     "status": "ok",
     "description": "Magnetising Reactance: Knee Flux",
     "unit": "p.u.",
     "type": 2
    },
    "r0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, r0",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)",
     "unit": "p.u.",
     "type": 2
    },
    "r0pu_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "r0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: r0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "uk0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, uk0",
     "unit": "%",
     "type": 2
    },
    "uk0rtmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0rtmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: Re(uk0) (max. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (min. tap)",
     "unit": "%",
     "type": 2
    },
    "uk0tmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: uk0 (max. tap)",
     "unit": "%",
     "type": 2
    },
    "ur0_hlo": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)",
     "unit": "%",
     "type": 2
    },
    "ur0_hls": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)",
     "unit": "%",
     "type": 2
    },
    "ur0_lho": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)",
     "unit": "%",
     "type": 2
    },
    "ur0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, Re(uk0)",
     "unit": "%",
     "type": 2
    },
    "x0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, x0",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmn": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (min. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0putmx": {
     "value": 0.0,
     "status": "ok",
     "description": "Tap dependent impedance: x0 (max. tap)",
     "unit": "p.u.",
     "type": 2
    },
    "x0tor0delta": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Delta Winding, X0/R0",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmn": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (min. tap)",
     "unit": " ",
     "type": 2
    },
    "x0tor0tmx": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Tap dependent impedance: X0/R0 (max. tap)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hlo": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)",
     "unit": " ",
     "type": 2
    },
    "xtr0_hls": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)",
     "unit": " ",
     "type": 2
    },
    "xtr0_lho": {
     "value": 9999999.0,
     "status": "ok",
     "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 01.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 01.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 10000.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 345.0,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.3,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 7.0,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 0.699999988079071,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 02.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 02.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 700.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.245,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 6.559999942779541,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 1.5,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 03.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 03.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 800.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.2432,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 5.699999809265137,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 1.5,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 04.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 04.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 800.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.236,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 5.690000057220459,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 1.5,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 05.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 05.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 300.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.162,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 5.400000095367432,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 0.4399999976158142,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 06.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 06.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 800.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.1792,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 7.300000190734863,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 0.4000000059604645,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 07.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 07.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 700.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.2254,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 5.659999847412109,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 1.5,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 08.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 08.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 700.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.196,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 6.699999809265137,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 0.4099999964237213,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 09.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 09.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 1000.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.298,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 4.789999961853027,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 1.9600000381469727,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 10.TypSym": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 10.TypSym",
   "class": "TypSym",
   "named": {
    "sgn": {
     "value": 1000.0,
     "status": "ok",
     "description": "Rated Apparent Power",
     "unit": "MVA",
     "type": 2
    },
    "ugn": {
     "value": 16.5,
     "status": "ok",
     "description": "Rated Voltage",
     "unit": "kV",
     "type": 2
    },
    "x0sy": {
     "value": 0.10000000149011612,
     "status": "ok",
     "description": "Zero Sequence Data: Reactance x0",
     "unit": "p.u.",
     "type": 2
    },
    "r0sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Zero Sequence Data: Resistance r0",
     "unit": "p.u.",
     "type": 2
    },
    "x2sy": {
     "value": 0.20000000298023224,
     "status": "ok",
     "description": "Negative Sequence Data: Reactance x2",
     "unit": "p.u.",
     "type": 2
    },
    "r2sy": {
     "value": 0.0,
     "status": "ok",
     "description": "Negative Sequence Data: Resistance r2",
     "unit": "p.u.",
     "type": 2
    },
    "rstr": {
     "value": 0.0,
     "status": "ok",
     "description": "Stator Resistance: rstr",
     "unit": "p.u.",
     "type": 2
    },
    "xl": {
     "value": 0.125,
     "status": "ok",
     "description": "Stator parameters: xl",
     "unit": "p.u.",
     "type": 2
    },
    "nslty": {
     "value": 2,
     "status": "ok",
     "description": "Connection:D:Y:YN",
     "unit": " ",
     "type": 0
    },
    "nphase": {
     "value": 3,
     "status": "ok",
     "description": "No. of Phases:1:3",
     "unit": " ",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "fcharl0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: l0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "fcharr0": {
     "value": null,
     "status": "ok",
     "description": "Zero Sequence Data: r0(f)",
     "unit": "ChaPol,ChaVec,ChaMat",
     "type": 5
    },
    "satseq": {
     "value": [],
     "status": "ok",
     "description": "Saturation Parameter: SG(u)",
     "unit": null,
     "type": 3
    },
    "sg10": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10",
     "unit": "p.u.",
     "type": 2
    },
    "sg10q": {
     "value": 0.0,
     "status": "ok",
     "description": "Saturation Parameter: SG10 q-axis",
     "unit": "p.u.",
     "type": 2
    },
    "tds0": {
     "value": 10.199999809265137,
     "status": "ok",
     "description": "Transient Time Constants: Td0'",
     "unit": "s",
     "type": 2
    },
    "tdss0": {
     "value": 0.05000000074505806,
     "status": "ok",
     "description": "Subtransient Time Constants: Td0''",
     "unit": "s",
     "type": 2
    },
    "tqs0": {
     "value": 0.0,
     "status": "ok",
     "description": "Transient Time Constants: Tq0'",
     "unit": "s",
     "type": 2
    },
    "tqss0": {
     "value": 0.03500000014901161,
     "status": "ok",
     "description": "Subtransient Time Constants: Tq0''",
     "unit": "s",
     "type": 2
    }
   }
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
   "class": "TypLod",
   "named": {
    "systp": {
     "value": 0,
     "status": "ok",
     "description": "System type:AC:DC",
     "unit": " ",
     "type": 0
    },
    "phtech": {
     "value": 0,
     "status": "ok",
     "description": "Technology",
     "unit": " ",
     "type": 0
    },
    "nlnph": {
     "value": 3,
     "status": "ok",
     "description": "Phases:1:2:3",
     "unit": " ",
     "type": 0
    },
    "iintgnd": {
     "value": 0,
     "status": "ok",
     "description": "External star point",
     "unit": " ",
     "type": 0
    },
    "kpu": {
     "value": 2.0,
     "status": "ok",
     "description": "Voltage dependence P: Exponent e_cP",
     "unit": " ",
     "type": 2
    },
    "kqu": {
     "value": 2.0,
     "status": "ok",
     "description": "Voltage dependence of Q: Exponent e_cQ",
     "unit": " ",
     "type": 2
    },
    "i_nln": {
     "value": 1,
     "status": "ok",
     "description": "Model dependence:&0&Linear:&1&Nonlinear voltage, linear frequency:&2&Nonlinear:&3&Nonlinear, regulated",
     "unit": " ",
     "type": 0
    },
    "loddy": {
     "value": 100,
     "status": "ok",
     "description": "Percentage: Dynamic",
     "unit": "%",
     "type": 0
    }
   },
   "discovery": "ok via dir() + HasAttribute",
   "matched": {
    "kpu0": {
     "value": 0.0,
     "status": "ok",
     "description": "Voltage dependence P: Exponent e_aP",
     "unit": " ",
     "type": 2
    },
    "kqu0": {
     "value": 0.0,
     "status": "ok",
     "description": "Voltage dependence of Q: Exponent e_aQ",
     "unit": " ",
     "type": 2
    }
   }
  },
  "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef": {
   "full_name": "\\Lib.IntLibrary\\Dynamics\\DynPsse\\Frm\\SYM Frame_no droop.BlkDef",
   "class": "BlkDef",
   "named": {
    "fDllName": {
     "value": "",
     "status": "ok",
     "description": "Model type: DLL-file",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {}
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\avr_IEEET1.BlkDef",
   "class": "BlkDef",
   "named": {
    "fDllName": {
     "value": "",
     "status": "ok",
     "description": "Model type: DLL-file",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {}
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG1.BlkDef",
   "class": "BlkDef",
   "named": {
    "fDllName": {
     "value": "",
     "status": "ok",
     "description": "Model type: DLL-file",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {}
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\pss_CONV.BlkDef",
   "class": "BlkDef",
   "named": {
    "fDllName": {
     "value": "",
     "status": "ok",
     "description": "Model type: DLL-file",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {}
  },
  "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG3.BlkDef": {
   "full_name": "\\em18736.IntUser\\39 Bus New England System.IntPrj\\Library.IntPrjfolder\\User Defined Models.IntPrjfolder\\gov_IEEEG3.BlkDef",
   "class": "BlkDef",
   "named": {
    "fDllName": {
     "value": "",
     "status": "ok",
     "description": "Model type: DLL-file",
     "unit": " ",
     "type": 7
    }
   },
   "discovery": "skipped: dir() on DSL objects intermittently blocks the 2022 SP1 engine; NAMED only",
   "matched": {}
  }
 }
}
